# Fault response report

Generated by `python -m pumpsim scenarios`. Each scenario programs saline, primes,
starts the infusion, waits 5 s, injects the fault and measures simulated time
until the expected alarm is annunciated.

| Scenario | Expected alarm | Detected after | Final state | Motor stopped | Result |
|---|---|---:|---|---|---|
| Downstream occlusion, 25 mL/h | `DOWNSTREAM_OCCLUSION` | 70.9 s | ALARM | yes | PASS |
| Downstream occlusion, 100 mL/h | `DOWNSTREAM_OCCLUSION` | 17.5 s | ALARM | yes | PASS |
| Downstream occlusion, 100 mL/h, high sensitivity | `DOWNSTREAM_OCCLUSION` | 10.4 s | ALARM | yes | PASS |
| Partial downstream occlusion, 250 mL/h | `DOWNSTREAM_OCCLUSION` | 10.3 s | ALARM | yes | PASS |
| Upstream occlusion, 100 mL/h | `UPSTREAM_OCCLUSION` | 14.1 s | ALARM | yes | PASS |
| Single 80 uL air bubble | `AIR_IN_LINE` | 0.1 s | ALARM | yes | PASS |
| Micro-bubbles (30 uL every 2 s) | `AIR_IN_LINE` | 68.0 s | ALARM | yes | PASS |
| Container runs dry, 400 mL/h | `RESERVOIR_EMPTY` | 103.5 s | ALARM | yes | PASS |
| Motor stall, 100 mL/h | `MOTOR_STALL` | 0.8 s | ALARM | yes | PASS |
| Motor runaway, 5 mL/h | `OVER_DELIVERY` | 0.4 s | ALARM | yes | PASS |
| Pressure sensor frozen | `SENSOR_FAULT` | 5.1 s | FAULT | yes | PASS |
| Pressure sensor at rail | `SENSOR_FAULT` | 0.1 s | FAULT | yes | PASS |
| Sensor link dropout | `COMMUNICATION_LOSS` | 0.6 s | FAULT | yes | PASS |
