# Requirements traceability matrix

Generated by `tools/trace.py` on 2026-11-17 13:29 UTC. Do not edit by hand.

- Requirements: **41**
- With at least one linked test: **41/41**
- Verified by passing tests: **41/41**
- Linked tests: **124** (GoogleTest 77, pytest 22, Jest 18, Playwright 7)

## Summary

| Requirement | Unit | System | UI | Result |
|---|:---:|:---:|:---:|---|
| [SRS-001](#srs-001) | x |  |  | PASS |
| [SRS-002](#srs-002) | x |  |  | PASS |
| [SRS-003](#srs-003) | x | x | x | PASS |
| [SRS-004](#srs-004) | x | x | x | PASS |
| [SRS-005](#srs-005) | x |  |  | PASS |
| [SRS-006](#srs-006) | x | x |  | PASS |
| [SRS-007](#srs-007) | x |  |  | PASS |
| [SRS-010](#srs-010) | x | x | x | PASS |
| [SRS-011](#srs-011) | x | x |  | PASS |
| [SRS-012](#srs-012) | x | x |  | PASS |
| [SRS-013](#srs-013) | x | x | x | PASS |
| [SRS-014](#srs-014) | x |  |  | PASS |
| [SRS-015](#srs-015) | x |  |  | PASS |
| [SRS-020](#srs-020) | x |  |  | PASS |
| [SRS-021](#srs-021) | x | x |  | PASS |
| [SRS-022](#srs-022) | x | x |  | PASS |
| [SRS-023](#srs-023) | x | x |  | PASS |
| [SRS-030](#srs-030) | x | x |  | PASS |
| [SRS-031](#srs-031) | x | x |  | PASS |
| [SRS-032](#srs-032) | x | x |  | PASS |
| [SRS-033](#srs-033) | x | x |  | PASS |
| [SRS-034](#srs-034) | x | x |  | PASS |
| [SRS-035](#srs-035) | x | x |  | PASS |
| [SRS-036](#srs-036) | x | x |  | PASS |
| [SRS-037](#srs-037) | x | x |  | PASS |
| [SRS-038](#srs-038) | x |  |  | PASS |
| [SRS-040](#srs-040) | x | x | x | PASS |
| [SRS-041](#srs-041) | x |  |  | PASS |
| [SRS-042](#srs-042) | x | x |  | PASS |
| [SRS-043](#srs-043) | x | x | x | PASS |
| [SRS-050](#srs-050) | x | x |  | PASS |
| [SRS-051](#srs-051) | x | x |  | PASS |
| [SRS-052](#srs-052) | x | x | x | PASS |
| [SRS-053](#srs-053) | x | x | x | PASS |
| [SRS-054](#srs-054) | x |  |  | PASS |
| [SRS-060](#srs-060) | x | x |  | PASS |
| [SRS-070](#srs-070) | x | x |  | PASS |
| [SRS-080](#srs-080) | x |  | x | PASS |
| [SRS-081](#srs-081) | x |  | x | PASS |
| [SRS-082](#srs-082) | x |  |  | PASS |
| [SRS-083](#srs-083) | x |  | x | PASS |

## Detail

### SRS-001

The pump shall reject a program with a rate outside 0.1 to 999 mL/h, a VTBI outside 0.1 to 9999 mL, an unknown drug, or a non-finite value.

Result: **PASS**

| Framework | Test | File | Result |
|---|---|---|---|
| gtest | `DrugLibrary.RejectsRateOutsidePumpRange` | test_drug_library.cpp | PASS |
| gtest | `DrugLibrary.RejectsVtbiOutsideRange` | test_drug_library.cpp | PASS |
| gtest | `DrugLibrary.RejectsNonFiniteInput` | test_drug_library.cpp | PASS |
| gtest | `DrugLibrary.RejectsUnknownDrug` | test_drug_library.cpp | PASS |
| gtest | `Controller.InvalidProgramIsRejectedWithoutStateChange` | test_pump_controller.cpp | PASS |

### SRS-002

The pump shall compute the dose rate as rate x concentration, divided by patient weight for weight-based drugs.

Result: **PASS**

| Framework | Test | File | Result |
|---|---|---|---|
| gtest | `DrugLibrary.ComputesDoseRateFromConcentration` | test_drug_library.cpp | PASS |
| gtest | `DrugLibrary.ComputesWeightBasedDose` | test_drug_library.cpp | PASS |
| gtest | `Controller.WeightBasedProgramComputesDose` | test_pump_controller.cpp | PASS |
| jest | `walks drug, settings and review, then submits (SRS-002)` | components.test.tsx | PASS |

### SRS-003

A program whose dose rate is outside a drug's hard limits shall be rejected, even if the operator confirms.

Result: **PASS**

| Framework | Test | File | Result |
|---|---|---|---|
| gtest | `DrugLibrary.HardLimitCannotBeOverridden` | test_drug_library.cpp | PASS |
| gtest | `DrugLibrary.HardLowLimit` | test_drug_library.cpp | PASS |
| gtest | `Controller.HardLimitRejectedEvenWithConfirmation` | test_pump_controller.cpp | PASS |
| pytest | `test_system::test_dose_limits_end_to_end` | test_system.py | PASS |
| jest | `blocks a hard limit before review (SRS-003)` | components.test.tsx | PASS |
| playwright | `hard dose limit cannot be passed, soft limit needs an override (SRS-003, SRS-004)` | pump.spec.ts | PASS |

### SRS-004

A program outside a drug's soft limits shall be accepted only with explicit operator confirmation, and the override shall be logged.

Result: **PASS**

| Framework | Test | File | Result |
|---|---|---|---|
| gtest | `DrugLibrary.SoftLimitRequiresConfirmation` | test_drug_library.cpp | PASS |
| gtest | `DrugLibrary.WithinLimitsIsAcceptedWithoutConfirmation` | test_drug_library.cpp | PASS |
| gtest | `Protocol.SoftLimitConfirmationOverTheWire` | test_protocol.cpp | PASS |
| gtest | `Controller.SoftLimitNeedsConfirmationAndIsLogged` | test_pump_controller.cpp | PASS |
| pytest | `test_system::test_dose_limits_end_to_end` | test_system.py | PASS |
| jest | `requires explicit override for a soft limit (SRS-004)` | components.test.tsx | PASS |
| playwright | `hard dose limit cannot be passed, soft limit needs an override (SRS-003, SRS-004)` | pump.spec.ts | PASS |

### SRS-005

A rate above the drug's maximum rate shall be treated as a hard-limit violation.

Result: **PASS**

| Framework | Test | File | Result |
|---|---|---|---|
| gtest | `DrugLibrary.DrugMaximumRateIsHardLimit` | test_drug_library.cpp | PASS |

### SRS-006

A rate change during an infusion (titration) shall be validated against the same limits as a new program.

Result: **PASS**

| Framework | Test | File | Result |
|---|---|---|---|
| gtest | `Controller.TitrationIsValidatedAgainstLimits` | test_pump_controller.cpp | PASS |
| gtest | `Controller.TitrationRejectedWithoutProgram` | test_pump_controller.cpp | PASS |
| pytest | `test_system::test_titration_over_the_wire` | test_system.py | PASS |
| jest | `titration validates the new rate against limits (SRS-006)` | components.test.tsx | PASS |

### SRS-007

A weight-based drug shall require a patient weight between 0.5 and 350 kg.

Result: **PASS**

| Framework | Test | File | Result |
|---|---|---|---|
| gtest | `DrugLibrary.ComputesWeightBasedDose` | test_drug_library.cpp | PASS |
| gtest | `DrugLibrary.WeightBasedDrugRequiresPlausibleWeight` | test_drug_library.cpp | PASS |
| gtest | `Controller.WeightBasedProgramComputesDose` | test_pump_controller.cpp | PASS |
| jest | `asks for weight first for weight-based drugs (SRS-007)` | components.test.tsx | PASS |

### SRS-010

The pump shall not start an infusion unless a program has been accepted and the line has been primed.

Result: **PASS**

| Framework | Test | File | Result |
|---|---|---|---|
| gtest | `Controller.StartRequiresProgramAndPrimedLine` | test_pump_controller.cpp | PASS |
| pytest | `test_system::test_complete_infusion_delivers_vtbi_within_two_percent` | test_system.py | PASS |
| jest | `disables Start until the line is primed (SRS-010)` | domain.test.ts | PASS |
| playwright | `program, prime, confirm and start an infusion (SRS-010, SRS-080, SRS-083)` | pump.spec.ts | PASS |

### SRS-011

Priming shall deliver 2.0 mL at 600 mL/h. Priming volume shall not count as infused volume. Air-in-line detection shall be inhibited while priming.

Result: **PASS**

| Framework | Test | File | Result |
|---|---|---|---|
| gtest | `Controller.PrimingDeliversPrimeVolumeAndDoesNotCountAsInfused` | test_pump_controller.cpp | PASS |
| gtest | `Controller.AirDuringPrimingDoesNotAlarm` | test_pump_controller.cpp | PASS |
| gtest | `Controller.PausingPrimingAbortsWithoutPrimedFlag` | test_pump_controller.cpp | PASS |
| pytest | `test_system::test_complete_infusion_delivers_vtbi_within_two_percent` | test_system.py | PASS |

### SRS-012

Pause and every alarm stop shall set the motor command to zero within the same control cycle.

Result: **PASS**

| Framework | Test | File | Result |
|---|---|---|---|
| gtest | `Controller.MotorCommandFollowsStateImmediately` | test_pump_controller.cpp | PASS |
| gtest | `Controller.DownstreamOcclusionStopsMotor` | test_pump_controller.cpp | PASS |
| pytest | `test_system::test_downstream_occlusion_detected_and_no_auto_restart` | test_system.py | PASS |

### SRS-013

After a high-priority alarm the pump shall not resume delivery automatically. Delivery restarts only after the alarm is acknowledged and the operator presses Start.

Result: **PASS**

| Framework | Test | File | Result |
|---|---|---|---|
| gtest | `Controller.NoAutomaticRestartAfterAlarmClears` | test_pump_controller.cpp | PASS |
| pytest | `test_system::test_downstream_occlusion_detected_and_no_auto_restart` | test_system.py | PASS |
| jest | `never offers resume while stopped by an alarm (SRS-013)` | domain.test.ts | PASS |
| playwright | `occlusion raises a high-priority alarm that needs acknowledging (SRS-013, SRS-043, SRS-081)` | pump.spec.ts | PASS |

### SRS-014

Stop shall end the infusion, clear the program and record the infused volume.

Result: **PASS**

| Framework | Test | File | Result |
|---|---|---|---|
| gtest | `Controller.StopEndsInfusionAndClearsProgram` | test_pump_controller.cpp | PASS |
| jest | `ending an infusion needs confirmation (SRS-014)` | components.test.tsx | PASS |

### SRS-015

A command that is not valid in the current state shall be rejected with a reason and shall not change the state.

Result: **PASS**

| Framework | Test | File | Result |
|---|---|---|---|
| gtest | `Protocol.MalformedInputProducesErrorWithoutStateChange` | test_protocol.cpp | PASS |
| gtest | `Controller.InvalidProgramIsRejectedWithoutStateChange` | test_pump_controller.cpp | PASS |
| gtest | `Controller.TitrationRejectedWithoutProgram` | test_pump_controller.cpp | PASS |
| gtest | `Controller.CommandsInvalidForStateAreRejected` | test_pump_controller.cpp | PASS |

### SRS-020

The motor command shall be rate x 2000 steps/mL / 3600 steps per second.

Result: **PASS**

| Framework | Test | File | Result |
|---|---|---|---|
| gtest | `Controller.MotorCommandFollowsStateImmediately` | test_pump_controller.cpp | PASS |

### SRS-021

Infused volume shall be computed from motor encoder feedback, not from the motor command.

Result: **PASS**

| Framework | Test | File | Result |
|---|---|---|---|
| gtest | `Controller.InfusedVolumeComesFromEncoder` | test_pump_controller.cpp | PASS |
| pytest | `test_system::test_complete_infusion_delivers_vtbi_within_two_percent` | test_system.py | PASS |

### SRS-022

When the infused volume reaches the VTBI, the pump shall switch to KVO at the lower of 1.0 mL/h and the programmed rate, and raise a medium-priority "Infusion complete" alarm.

Result: **PASS**

| Framework | Test | File | Result |
|---|---|---|---|
| gtest | `Controller.VtbiCompleteSwitchesToKvoWithMediumAlarm` | test_pump_controller.cpp | PASS |
| gtest | `Controller.KvoRateNeverExceedsProgrammedRate` | test_pump_controller.cpp | PASS |
| pytest | `test_system::test_complete_infusion_delivers_vtbi_within_two_percent` | test_system.py | PASS |

### SRS-023

Delivered volume shall be within +/-2 % of the VTBI under nominal conditions.

Result: **PASS**

| Framework | Test | File | Result |
|---|---|---|---|
| gtest | `Controller.InfusedVolumeComesFromEncoder` | test_pump_controller.cpp | PASS |
| gtest | `Controller.VtbiCompleteSwitchesToKvoWithMediumAlarm` | test_pump_controller.cpp | PASS |
| pytest | `test_system::test_complete_infusion_delivers_vtbi_within_two_percent` | test_system.py | PASS |

### SRS-030

Downstream pressure above the occlusion threshold for at least 300 ms shall raise a high-priority downstream occlusion alarm and stop the motor. The condition clears below 80 % of the threshold.

Result: **PASS**

| Framework | Test | File | Result |
|---|---|---|---|
| gtest | `OcclusionDetector.DownstreamAlarmAfter300msAboveThreshold` | test_detectors.cpp | PASS |
| gtest | `OcclusionDetector.SingleSpikeDoesNotAlarm` | test_detectors.cpp | PASS |
| gtest | `OcclusionDetector.HysteresisHoldsUntil80PercentOfThreshold` | test_detectors.cpp | PASS |
| gtest | `Controller.DownstreamOcclusionStopsMotor` | test_pump_controller.cpp | PASS |
| pytest | `test_scenarios::test_every_fault_scenario_is_detected_and_stops_the_motor` | test_scenarios.py | PASS |
| pytest | `test_system::test_downstream_occlusion_detected_and_no_auto_restart` | test_system.py | PASS |

### SRS-031

The occlusion threshold shall be selectable: 300 mmHg (high sensitivity), 500 mmHg (medium, default), 800 mmHg (low).

Result: **PASS**

| Framework | Test | File | Result |
|---|---|---|---|
| gtest | `OcclusionDetector.SensitivitySelectsThreshold` | test_detectors.cpp | PASS |
| gtest | `OcclusionDetector.HighSensitivityAlarmsAtLowerPressure` | test_detectors.cpp | PASS |
| gtest | `Protocol.SensitivitySilenceAndReset` | test_protocol.cpp | PASS |
| pytest | `test_system::test_occlusion_time_to_alarm_scales_with_sensitivity` | test_system.py | PASS |
| jest | `changes occlusion sensitivity from settings (SRS-031)` | components.test.tsx | PASS |

### SRS-032

Upstream pressure below -150 mmHg for at least 1 s shall raise a high-priority upstream occlusion alarm.

Result: **PASS**

| Framework | Test | File | Result |
|---|---|---|---|
| gtest | `OcclusionDetector.UpstreamAlarmAfterOneSecondOfVacuum` | test_detectors.cpp | PASS |
| gtest | `Controller.UpstreamOcclusionAlarms` | test_pump_controller.cpp | PASS |
| pytest | `test_system::test_upstream_occlusion` | test_system.py | PASS |

### SRS-033

A single air bubble of 50 uL or more shall raise a high-priority air-in-line alarm.

Result: **PASS**

| Framework | Test | File | Result |
|---|---|---|---|
| gtest | `AirInLineDetector.SingleBubbleAtThreshold` | test_detectors.cpp | PASS |
| gtest | `Controller.AirBubbleStopsInfusion` | test_pump_controller.cpp | PASS |
| pytest | `test_scenarios::test_every_fault_scenario_is_detected_and_stops_the_motor` | test_scenarios.py | PASS |
| pytest | `test_system::test_single_air_bubble` | test_system.py | PASS |

### SRS-034

A cumulative 1000 uL of air within any 15 min window shall raise a high-priority air-in-line alarm.

Result: **PASS**

| Framework | Test | File | Result |
|---|---|---|---|
| gtest | `AirInLineDetector.CumulativeAirWithinFifteenMinutes` | test_detectors.cpp | PASS |
| gtest | `AirInLineDetector.OldAirLeavesTheWindow` | test_detectors.cpp | PASS |
| pytest | `test_system::test_cumulative_micro_bubbles` | test_system.py | PASS |

### SRS-035

Container level of 0.5 mL or less while delivering shall raise a high-priority alarm. A level below 10 mL shall raise a low-priority alarm.

Result: **PASS**

| Framework | Test | File | Result |
|---|---|---|---|
| gtest | `Controller.ReservoirLowThenEmpty` | test_pump_controller.cpp | PASS |
| pytest | `test_system::test_container_runs_dry` | test_system.py | PASS |

### SRS-036

If 40 commanded motor steps pass without encoder motion while delivering, the pump shall raise a high-priority motor stall alarm.

Result: **PASS**

| Framework | Test | File | Result |
|---|---|---|---|
| gtest | `FlowMonitor.DetectsStallAfterCommandedStepsWithoutMotion` | test_detectors.cpp | PASS |
| gtest | `FlowMonitor.LowRatesDoNotFalselyStall` | test_detectors.cpp | PASS |
| gtest | `Controller.MotorStallRaisesHighAlarm` | test_pump_controller.cpp | PASS |
| pytest | `test_scenarios::test_every_fault_scenario_is_detected_and_stops_the_motor` | test_scenarios.py | PASS |
| pytest | `test_system::test_motor_stall` | test_system.py | PASS |

### SRS-037

If encoder motion exceeds commanded motion by more than max(20 steps, 10 %) over a 60 s window, including any motion while the motor is disabled, the pump shall raise a high-priority over-delivery alarm and stop.

Result: **PASS**

| Framework | Test | File | Result |
|---|---|---|---|
| gtest | `FlowMonitor.DetectsRunawayMotor` | test_detectors.cpp | PASS |
| gtest | `FlowMonitor.DetectsUncommandedMotion` | test_detectors.cpp | PASS |
| gtest | `FlowMonitor.NominalDeliveryIsQuiet` | test_detectors.cpp | PASS |
| gtest | `Controller.RunawayMotorRaisesOverDelivery` | test_pump_controller.cpp | PASS |
| gtest | `Controller.UncommandedMotionWhileStoppedRaisesAlarm` | test_pump_controller.cpp | PASS |
| pytest | `test_system::test_motor_runaway_detected_at_any_rate` | test_system.py | PASS |
| pytest | `test_system::test_uncommanded_motion_while_paused` | test_system.py | PASS |

### SRS-038

A pump left paused for 120 s shall raise a low-priority reminder.

Result: **PASS**

| Framework | Test | File | Result |
|---|---|---|---|
| gtest | `Controller.PausedReminderAfterTwoMinutes` | test_pump_controller.cpp | PASS |

### SRS-040

Alarms shall have high, medium or low priority per IEC 60601-1-8. The highest priority is presented first, and the newest first within a priority.

Result: **PASS**

| Framework | Test | File | Result |
|---|---|---|---|
| gtest | `AlarmManager.PrioritiesFollowIec60601_1_8Classification` | test_alarm_manager.cpp | PASS |
| gtest | `AlarmManager.ListsHighestPriorityFirstThenNewest` | test_alarm_manager.cpp | PASS |
| pytest | `test_system::test_single_air_bubble` | test_system.py | PASS |
| jest | `sorts by priority, then newest first (SRS-040)` | domain.test.ts | PASS |
| playwright | `alarm priorities are distinct: low, medium and high (SRS-040, SRS-081)` | pump.spec.ts | PASS |

### SRS-041

High and medium alarms shall latch. They stay displayed after the condition clears until acknowledged. Low alarms do not latch.

Result: **PASS**

| Framework | Test | File | Result |
|---|---|---|---|
| gtest | `AlarmManager.HighAlarmLatchesUntilAcknowledged` | test_alarm_manager.cpp | PASS |
| gtest | `AlarmManager.LowAlarmDoesNotLatch` | test_alarm_manager.cpp | PASS |

### SRS-042

Silence shall pause the audible signal for 120 s. A new alarm cancels the silence.

Result: **PASS**

| Framework | Test | File | Result |
|---|---|---|---|
| gtest | `AlarmManager.SilencePausesAudioFor120Seconds` | test_alarm_manager.cpp | PASS |
| gtest | `AlarmManager.NewAlarmCancelsSilence` | test_alarm_manager.cpp | PASS |
| gtest | `AlarmManager.RepeatedConditionIsNotANewAnnunciation` | test_alarm_manager.cpp | PASS |
| gtest | `Protocol.SensitivitySilenceAndReset` | test_protocol.cpp | PASS |
| gtest | `Controller.SilenceRequiresAnActiveAlarm` | test_pump_controller.cpp | PASS |
| pytest | `test_system::test_silence_and_reannunciation` | test_system.py | PASS |
| jest | `acknowledges a cleared alarm and silences with a countdown (SRS-042)` | components.test.tsx | PASS |

### SRS-043

Acknowledge shall not clear an alarm whose condition is still present.

Result: **PASS**

| Framework | Test | File | Result |
|---|---|---|---|
| gtest | `AlarmManager.AcknowledgeDoesNotClearPresentCondition` | test_alarm_manager.cpp | PASS |
| gtest | `Controller.NoAutomaticRestartAfterAlarmClears` | test_pump_controller.cpp | PASS |
| pytest | `test_system::test_occlusion_cannot_be_acknowledged_while_present` | test_system.py | PASS |
| jest | `cannot acknowledge while the condition is present (SRS-043)` | components.test.tsx | PASS |
| playwright | `occlusion raises a high-priority alarm that needs acknowledging (SRS-013, SRS-043, SRS-081)` | pump.spec.ts | PASS |

### SRS-050

A sensor reading outside its plausible range shall raise a sensor fault, put the pump in the Fault state and disable the motor. Implausible frames shall not be used for control.

Result: **PASS**

| Framework | Test | File | Result |
|---|---|---|---|
| gtest | `SensorPlausibility.RejectsOutOfRangeValues` | test_detectors.cpp | PASS |
| gtest | `Controller.ImplausibleSensorForcesFaultUntilReset` | test_pump_controller.cpp | PASS |
| pytest | `test_system::test_pressure_sensor_rail_forces_fault_until_restart` | test_system.py | PASS |

### SRS-051

A downstream pressure reading identical for 50 consecutive frames while the motor runs shall be treated as a frozen sensor (sensor fault).

Result: **PASS**

| Framework | Test | File | Result |
|---|---|---|---|
| gtest | `SensorPlausibility.DetectsFrozenPressureWhileRunning` | test_detectors.cpp | PASS |
| gtest | `SensorPlausibility.ConstantPressureWhileStoppedIsAllowed` | test_detectors.cpp | PASS |
| gtest | `Controller.FrozenPressureSensorDetected` | test_pump_controller.cpp | PASS |
| pytest | `test_system::test_frozen_pressure_sensor` | test_system.py | PASS |

### SRS-052

If no sensor frame arrives for more than 500 ms, the pump shall raise a communication-loss alarm and enter the Fault state.

Result: **PASS**

| Framework | Test | File | Result |
|---|---|---|---|
| gtest | `Controller.WatchdogDetectsLostSensorStream` | test_pump_controller.cpp | PASS |
| pytest | `test_scenarios::test_every_fault_scenario_is_detected_and_stops_the_motor` | test_scenarios.py | PASS |
| pytest | `test_system::test_sensor_link_dropout` | test_system.py | PASS |
| playwright | `sensor link dropout stops the pump with a restart-required alarm (SRS-052)` | pump.spec.ts | PASS |

### SRS-053

The Fault state shall only be left by a restart. A restart clears the program and the primed flag.

Result: **PASS**

| Framework | Test | File | Result |
|---|---|---|---|
| gtest | `Protocol.SensitivitySilenceAndReset` | test_protocol.cpp | PASS |
| gtest | `Controller.ImplausibleSensorForcesFaultUntilReset` | test_pump_controller.cpp | PASS |
| pytest | `test_system::test_pressure_sensor_rail_forces_fault_until_restart` | test_system.py | PASS |
| playwright | `sensor fault forces a restart (SRS-053)` | pump.spec.ts | PASS |

### SRS-054

A decreasing encoder count or a non-increasing sensor timestamp shall be treated as a sensor fault.

Result: **PASS**

| Framework | Test | File | Result |
|---|---|---|---|
| gtest | `SensorPlausibility.DetectsEncoderAndClockRegression` | test_detectors.cpp | PASS |
| gtest | `Controller.EncoderRegressionIsSensorFault` | test_pump_controller.cpp | PASS |

### SRS-060

Every command, rejection, override, state change and alarm shall be recorded in an event log with a timestamp and sequence number.

Result: **PASS**

| Framework | Test | File | Result |
|---|---|---|---|
| gtest | `Protocol.FullInfusionOverTheWire` | test_protocol.cpp | PASS |
| gtest | `Controller.SoftLimitNeedsConfirmationAndIsLogged` | test_pump_controller.cpp | PASS |
| gtest | `Controller.EventLogRecordsCommandsStatesAndAlarms` | test_pump_controller.cpp | PASS |
| pytest | `test_system::test_dose_limits_end_to_end` | test_system.py | PASS |

### SRS-070

The firmware shall implement the HAL line protocol (SENSOR, TICK, CMD in; EVT, STATUS, RESP, ERR out). Malformed input shall produce ERR without changing state.

Result: **PASS**

| Framework | Test | File | Result |
|---|---|---|---|
| gtest | `Protocol.ParsesKeyValueMessages` | test_protocol.cpp | PASS |
| gtest | `Protocol.RejectsMalformedLines` | test_protocol.cpp | PASS |
| gtest | `Protocol.MalformedInputProducesErrorWithoutStateChange` | test_protocol.cpp | PASS |
| gtest | `Protocol.TickReturnsStatusLine` | test_protocol.cpp | PASS |
| gtest | `Protocol.FullInfusionOverTheWire` | test_protocol.cpp | PASS |
| gtest | `Protocol.SoftLimitConfirmationOverTheWire` | test_protocol.cpp | PASS |
| gtest | `Protocol.LibraryListsEveryDrug` | test_protocol.cpp | PASS |
| gtest | `Protocol.SensitivitySilenceAndReset` | test_protocol.cpp | PASS |
| pytest | `test_protocol::test_status_line_is_parsed_into_typed_fields` | test_protocol.py | PASS |
| pytest | `test_protocol::test_command_formatting_rejects_injection` | test_protocol.py | PASS |
| pytest | `test_service::test_command_round_trip_and_validation` | test_service.py | PASS |
| pytest | `test_system::test_firmware_rejects_garbage` | test_system.py | PASS |

### SRS-080

Starting or resuming delivery shall need a second, explicit confirmation on a screen that summarises drug, concentration, rate, dose, VTBI and duration.

Result: **PASS**

| Framework | Test | File | Result |
|---|---|---|---|
| jest | `asks for confirmation before starting and only then sends START (SRS-080)` | components.test.tsx | PASS |
| jest | `cancelling the start confirmation sends nothing (SRS-080)` | components.test.tsx | PASS |
| playwright | `program, prime, confirm and start an infusion (SRS-010, SRS-080, SRS-083)` | pump.spec.ts | PASS |
| playwright | `cancelling the start confirmation does not start delivery (SRS-080)` | pump.spec.ts | PASS |

### SRS-081

Alarm priority shall be conveyed by colour, a priority word and a symbol (!!!, !!, !), never by colour alone. High-priority alarms shall be announced assertively to assistive technology.

Result: **PASS**

| Framework | Test | File | Result |
|---|---|---|---|
| jest | `shows the highest priority alarm as an assertive alert with text, not colour alone (SRS-081)` | components.test.tsx | PASS |
| playwright | `occlusion raises a high-priority alarm that needs acknowledging (SRS-013, SRS-043, SRS-081)` | pump.spec.ts | PASS |
| playwright | `alarm priorities are distinct: low, medium and high (SRS-040, SRS-081)` | pump.spec.ts | PASS |

### SRS-082

If no data has arrived from the pump for 1.5 s, the UI shall mark the displayed values as out of date.

Result: **PASS**

| Framework | Test | File | Result |
|---|---|---|---|
| jest | `reports a stale link when the service is unreachable (SRS-082)` | bench.test.tsx | PASS |
| jest | `greys out values when the data link is stale (SRS-082)` | components.test.tsx | PASS |

### SRS-083

The main screen shall show whether the pump is delivering or not delivering, independent of the programmed rate.

Result: **PASS**

| Framework | Test | File | Result |
|---|---|---|---|
| jest | `shows whether the pump is delivering (SRS-083)` | components.test.tsx | PASS |
| playwright | `program, prime, confirm and start an infusion (SRS-010, SRS-080, SRS-083)` | pump.spec.ts | PASS |

